# Legitimacy diagnostics report

Bundle: `/home/user/market-simulator/results/calibration/pjm147_chp_B` · ISO: PJM · years: [2023, 2024, 2025]
Overall: **FAIL**

Diagnostics per `docs/model-legitimacy-audit-2026-07.md` §7; generated by `scripts/legitimacy_diagnostics.py`.

## D-1 diurnal shape — FAIL

**Gate failures:**
- 2025 COAL_WC: profile r 0.761 < 0.8

| year | class | profile_r | model_offpeak_cv | actual_offpeak_cv | cv_ratio | gated | verdict |
|---|---|---|---|---|---|---|---|
| 2023 | CC_CHP | 0.945 | 0.035 | 0.078 | 0.449 | False | pass |
| 2023 | CC_REGULAR | 0.969 | 0.064 | 0.06 | 1.064 | False | pass |
| 2023 | COAL_BIT | 0.889 | 0.063 | 0.071 | 0.89 | True | pass |
| 2023 | COAL_PRB | 0.986 | 0.269 | 0.175 | 1.539 | True | pass |
| 2023 | COAL_WC | 0.855 | 0.081 | 0.021 | 3.917 | True | pass |
| 2023 | CT_CHP | 0.892 | 0.061 | 0.009 | 6.82 | False | pass |
| 2023 | CT_PEAKER | 0.926 | 0.448 | 0.631 | 0.711 | True | pass |
| 2023 | ST_CHP | 0.025 | 0.002 | 0.013 | 0.194 | False | pass |
| 2023 | ST_GAS | 0.969 | 0.44 | 0.24 | 1.829 | True | pass |
| 2024 | CC_CHP | 0.916 | 0.036 | 0.049 | 0.73 | False | pass |
| 2024 | CC_REGULAR | 0.967 | 0.049 | 0.047 | 1.038 | False | pass |
| 2024 | COAL_BIT | 0.874 | 0.069 | 0.062 | 1.127 | True | pass |
| 2024 | COAL_PRB | 0.979 | 0.234 | 0.136 | 1.72 | True | pass |
| 2024 | COAL_WC | 0.898 | 0.068 | 0.016 | 4.353 | True | pass |
| 2024 | CT_CHP | 0.921 | 0.059 | 0.01 | 6.075 | False | pass |
| 2024 | CT_PEAKER | 0.962 | 0.643 | 0.607 | 1.06 | True | pass |
| 2024 | ST_CHP | -0.382 | 0.001 | 0.01 | 0.154 | False | pass |
| 2024 | ST_GAS | 0.91 | 0.406 | 0.14 | 2.906 | True | pass |
| 2025 | CC_CHP | 0.911 | 0.036 | 0.029 | 1.217 | False | pass |
| 2025 | CC_REGULAR | 0.953 | 0.034 | 0.03 | 1.147 | False | pass |
| 2025 | COAL_BIT | 0.836 | 0.034 | 0.043 | 0.802 | True | pass |
| 2025 | COAL_PRB | 0.975 | 0.078 | 0.079 | 0.997 | True | pass |
| 2025 | COAL_WC | 0.761 | 0.023 | 0.015 | 1.556 | True | FAIL |
| 2025 | CT_CHP | 0.764 | 0.056 | 0.004 | 12.718 | False | pass |
| 2025 | CT_PEAKER | 0.974 | 0.465 | 0.564 | 0.824 | True | pass |
| 2025 | ST_GAS | 0.897 | 0.251 | 0.112 | 2.239 | True | pass |

## D-2 forced-energy attribution — FAIL

**Gate failures:**
- 2023 CT_PEAKER: forced share 16.2% > 15% (3.38 of 20.87 TWh at binding non-exempt floors)
- 2024 CT_PEAKER: forced share 16.3% > 15% (3.58 of 21.95 TWh at binding non-exempt floors)
- 2025 CT_PEAKER: forced share 16.4% > 15% (4.83 of 29.41 TWh at binding non-exempt floors)

_2023: floors reconstructed via run_year(fleet_only=True) — the P2 RA must-offer bridge floor (needs the P1 solution) is NOT included, so CC/CT forced shares are lower bounds._
_2024: floors reconstructed via run_year(fleet_only=True) — the P2 RA must-offer bridge floor (needs the P1 solution) is NOT included, so CC/CT forced shares are lower bounds._
_2025: floors reconstructed via run_year(fleet_only=True) — the P2 RA must-offer bridge floor (needs the P1 solution) is NOT included, so CC/CT forced shares are lower bounds._

**Per-class gate summary:**

| year | class | forced_twh | class_total_twh | forced_share | limit | load_share | immaterial | lower_bound | verdict |
|---|---|---|---|---|---|---|---|---|---|
| 2023 | CC_REGULAR | 22.6298 | 323.1124 | 0.07 | 0.3 | 0.3955 | False | True | pass |
| 2023 | COAL | 0.1866 | 113.768 | 0.0016 | 0.3 | 0.1392 | False | True | pass |
| 2023 | CT_PEAKER | 3.3759 | 20.8656 | 0.1618 | 0.15 | 0.0255 | False | True | FAIL |
| 2023 | ST_GAS | 4.8024 | 9.5172 | 0.5046 | 0.3 | 0.0116 | True | True | pass |
| 2024 | CC_REGULAR | 10.6219 | 336.7465 | 0.0315 | 0.3 | 0.4038 | False | True | pass |
| 2024 | COAL | 0.3084 | 115.4935 | 0.0027 | 0.3 | 0.1385 | False | True | pass |
| 2024 | CT_PEAKER | 3.5842 | 21.9467 | 0.1633 | 0.15 | 0.0263 | False | True | FAIL |
| 2024 | ST_GAS | 4.7323 | 9.8663 | 0.4796 | 0.3 | 0.0154 | True | True | pass |
| 2025 | CC_REGULAR | 9.5408 | 335.8443 | 0.0284 | 0.3 | 0.3794 | False | True | pass |
| 2025 | COAL | 0.0911 | 144.2383 | 0.0006 | 0.3 | 0.1629 | False | True | pass |
| 2025 | CT_PEAKER | 4.8297 | 29.405 | 0.1642 | 0.15 | 0.0332 | False | True | FAIL |
| 2025 | ST_GAS | 6.068 | 15.4527 | 0.3927 | 0.3 | 0.0175 | True | True | pass |

| year | class | mechanism | forced_twh | class_total_twh | share_of_class |
|---|---|---|---|---|---|
| 2023 | CC_REGULAR | reliability_floor | 0.0087 | 323.1124 | 0.0 |
| 2023 | CC_REGULAR | ct_netload_drag | 0.0106 | 323.1124 | 0.0 |
| 2023 | CC_REGULAR | cc_mustrun_per_plant | 22.6105 | 323.1124 | 0.07 |
| 2023 | COAL | chp_steam | 0.0097 | 113.768 | 0.0001 |
| 2023 | COAL | coal_mustrun | 4.9874 | 113.768 | 0.0438 |
| 2023 | COAL | reliability_floor | 0.1866 | 113.768 | 0.0016 |
| 2023 | CT_CHP | chp_steam | 0.0108 | 4.558 | 0.0024 |
| 2023 | CT_PEAKER | ct_netload_drag | 2.2373 | 20.8656 | 0.1072 |
| 2023 | CT_PEAKER | st_netload_drag | 1.1385 | 20.8656 | 0.0546 |
| 2023 | ST_GAS | st_netload_drag | 4.8024 | 9.5172 | 0.5046 |
| 2024 | CC_REGULAR | reliability_floor | 0.0081 | 336.7465 | 0.0 |
| 2024 | CC_REGULAR | ct_netload_drag | 0.0166 | 336.7465 | 0.0 |
| 2024 | CC_REGULAR | cc_mustrun_per_plant | 10.5973 | 336.7465 | 0.0315 |
| 2024 | COAL | chp_steam | 0.0237 | 115.4935 | 0.0002 |
| 2024 | COAL | coal_mustrun | 4.1122 | 115.4935 | 0.0356 |
| 2024 | COAL | reliability_floor | 0.3084 | 115.4935 | 0.0027 |
| 2024 | CT_CHP | chp_steam | 0.006 | 4.4937 | 0.0013 |
| 2024 | CT_PEAKER | ct_netload_drag | 2.6797 | 21.9467 | 0.1221 |
| 2024 | CT_PEAKER | st_netload_drag | 0.9045 | 21.9467 | 0.0412 |
| 2024 | ST_CHP | chp_steam | 0.0001 | 1.9312 | 0.0 |
| 2024 | ST_GAS | st_netload_drag | 4.7323 | 9.8663 | 0.4796 |
| 2025 | CC_REGULAR | reliability_floor | 0.0366 | 335.8443 | 0.0001 |
| 2025 | CC_REGULAR | ct_netload_drag | 0.0269 | 335.8443 | 0.0001 |
| 2025 | CC_REGULAR | cc_mustrun_per_plant | 9.4774 | 335.8443 | 0.0282 |
| 2025 | COAL | coal_mustrun | 1.5458 | 144.2383 | 0.0107 |
| 2025 | COAL | reliability_floor | 0.0633 | 144.2383 | 0.0004 |
| 2025 | COAL | st_netload_drag | 0.0278 | 144.2383 | 0.0002 |
| 2025 | CT_CHP | chp_steam | 0.0589 | 3.8522 | 0.0153 |
| 2025 | CT_PEAKER | ct_netload_drag | 3.2255 | 29.405 | 0.1097 |
| 2025 | CT_PEAKER | st_netload_drag | 1.6041 | 29.405 | 0.0546 |
| 2025 | ST_CHP | chp_steam | 0.0 | 1.3705 | 0.0 |
| 2025 | ST_GAS | st_netload_drag | 6.068 | 15.4527 | 0.3927 |

## D-4 off-window binding — PASS

| year | floor | window | floored_twh | offwindow_twh | offwindow_share | verdict |
|---|---|---|---|---|---|---|
| 2023 | chp_steam | h0-23 | 0.0205 | 0.0 | 0.0 | pass |
| 2023 | ct_netload_drag | h15-21 | 2.2479 | 0.0 | 0.0 | pass |
| 2023 | st_netload_drag | h0-23 | 5.941 | 0.0 | 0.0 | pass |
| 2023 | cc_mustrun_per_plant × CC_REGULAR | h0-23 | 22.6105 | 0.0 | 0.0 | pass |
| 2024 | chp_steam | h0-23 | 0.0297 | 0.0 | 0.0 | pass |
| 2024 | ct_netload_drag | h15-21 | 2.6963 | 0.0 | 0.0 | pass |
| 2024 | st_netload_drag | h0-23 | 5.6368 | 0.0 | 0.0 | pass |
| 2024 | cc_mustrun_per_plant × CC_REGULAR | h0-23 | 10.5973 | 0.0 | 0.0 | pass |
| 2025 | chp_steam | h0-23 | 0.0589 | 0.0 | 0.0 | pass |
| 2025 | ct_netload_drag | h15-21 | 3.2524 | 0.0 | 0.0 | pass |
| 2025 | st_netload_drag | h0-23 | 7.6999 | 0.0 | 0.0 | pass |
| 2025 | cc_mustrun_per_plant × CC_REGULAR | h0-23 | 9.4774 | 0.0 | 0.0 | pass |

## D-5 forecast/backcast parity — PASS

| mechanism | difference | declared_overlay | note | verdict |
|---|---|---|---|---|
| historic_outage_overlay | backcast-only | True | CAMPD outage windows (physical availability events) | declared |
| eia860_vintage_snapshot | backcast-only | True | historical fleet vintage pin (runner.py:239 mode gate) | declared |
| retired_within_window_fleet | backcast-only | True | within-window plant exits injected into the base fleet | declared |
| planned_additions_pipeline | forecast-only | True | EIA-860 construction-committed pipeline — the declared forecast complement of the backcast fleet boundary | declared |
| renewable_cf_measured | backcast-only | True | delivered EIA-930/HSL renewable CF upper bound (leakage L1) | declared |
| nuclear_flat_mustrun | backcast-only | True | measured monthly nuclear CF + flat must-run floor (L3) | declared |
| ordc_floor_active_mask | backcast-only | True | ERCOT scarcity-floor measured active-hours mask | declared |
| gas_monthly_actuals | backcast-only | True | F923 delivered monthly gas (admissible fuel input) | declared |
| coal_plant_monthly_pricing | backcast-only | True | F923 per-plant delivered coal cost | declared |
| reliability_floor | backcast-only | True | declared admissible overlay (2026-06 audit); a wiring gap in the forecast entry is reported but sanctioned by the declaration | declared |

## D-9 overlay quarantine — PASS

| bundle | check | value | verdict |
|---|---|---|---|
| pjm147_chp_B | ct_deployment_overlay | False | pass |
| pjm147_chp_B | reliability_deployment_overlay | False | pass |
| pjm147_chp_B | ct_mustrun_per_plant | False | pass |
| pjm147_chp_B | ordc_reliability_deployment_mw | None | pass |
| pjm147_chp_B | caiso_gas_commitment_floor | False | pass |

## D-10 free-class-only rescore (renewable-bound provenance) — PASS

_PJM: 6/6 wind/solar (year, fuel) rows ride the L1 delivered-outcome bound; their advisory-only C1 rows measure plumbing, not model skill (never gate the keeper verdict)._

| year | fuel | provenance | pinned | verdict |
|---|---|---|---|---|
| 2023 | wind | delivered_pinned | True | PINNED (advisory-only, excluded from skill claims) |
| 2023 | solar | delivered_pinned | True | PINNED (advisory-only, excluded from skill claims) |
| 2024 | wind | delivered_pinned | True | PINNED (advisory-only, excluded from skill claims) |
| 2024 | solar | delivered_pinned | True | PINNED (advisory-only, excluded from skill claims) |
| 2025 | wind | delivered_pinned | True | PINNED (advisory-only, excluded from skill claims) |
| 2025 | solar | delivered_pinned | True | PINNED (advisory-only, excluded from skill claims) |
